{"id":"lv-14c-industriebodenheizung-pdf","folderId":"ausbildungszentrum-79-222","fileName":"LV_14c_Industriebodenheizung.pdf","file":"files/LV_14c_Industriebodenheizung.pdf","title":"Industriebodenheizung","format":"PDF · Leistungsverzeichnis","phase":"Anfrage","project":"79-222","projectLabel":"Ausbildungszentrum und Bürogebäude -AK Juni 21","date":"21.4.2026","currency":"EUR","positionsCount":14,"pricedCount":0,"total":0,"categories":1,"pages":0,"notes":"Der Einbau einer Industrieflächenheizung ist für das\nDer Einbau einer Industrieflächenheizung ist für das\nAusbildungszentrum, Raum 0.19., und das benachbarte\nIndustrieflächenheizung zur individuellen\nIndustrieflächenheizung zur individuellen\nLeistungsanpassung für Industriebauten, gemäß EN 1264,\nDIN CERT-CO Reg.-Nr.: 7F071, durch im Betonfußboden\neingebrachte Heizregister, die an die bauseitige untere\nBewehrung mit Draht angebunden werden\nBestehend aus:\n- Uponor Comfort Pipe Plus Pe-Xa Rohr mit\nSauerstoffdiffusionssperre aus EVOH nach DIN\nISO 15875\n- Uponor Industrie-Rohrbinder L200 oder Bindedraht zur\nRohrmontage auf bauseitiger unterer Bewehrung\nKupplung, T-Stück, Winkel, Übergangsnippel/-\nmuffe etc.)\n- Max. Betriebstemperatur: 90°C, kurzzeitig 100°C\n- Anwendungsklasse :4+5 /6 bar\n- Max. Betriebsdruck 7,2 bar bei 70°C\nMit 10jähriger Haftungserklärung auf das komplette\nSystem\nDie Montage der Fußbodenheizung hat auf einer\nTrennfolie (unmittelbar auf Tragschicht bzw. Planum)\nauf Stahlgittermatten unterhalb bzw. innerhalb der\nunteren Bodenplatte zu erfolgen.\nHinweis: Bei der Montage darf die Trennfolie nicht\nzerstört bzw. durchdrungen werden. Die\nStahlgittermatten werden durch das Gewerk Bau\nbeigestellt (geliefert). Die Befestigung der Industrie-\nFußbodenheizung bzw. der \"Knüpfabstand\" darf 1 m nicht\nüberschreiten (Vermeidung Aufschwimmen\nRohrleitung bei Einbringung Beton).\noder gleichwertig","positions":[{"id":"p0","oz":"1","short":"Pe-Xa Rohr 20 x 2 mm","long":"PE-Xa-Rohr mit Sauerstoffdiffusionssperre aus EVOH und\neiner zusätzlichen äußeren Schutzschicht,\n[PERSON_129] der Planung: Uponor / Magna\ngewähltes [PERSON_129] ............\n- [PERSON_183] & Easy Verbindungstechnik(wie z.B.\nentsprechend der DIN EN ISO 15875\n\"Kunststoff-Rohrleitungssysteme für Warm- und\nKaltwassersysteme, vernetztem Polyethylen\",\nsauerstoffdicht nach DIN 4726, zur Verwendung als\nFlächenheizungs- und Kühlungsrohr,\nRegisternummer 3V372 PE-Xa,\nAnwendungsklasse 4 + 5 / 6 bar, max.\nAuslegungstemperatur: +90°C, Störfalltemperatur:\n+100°C, max. Betriebsdruck 6 / 10\nbar bei +90°C / +70°C, Brandklasse: E gemäß DIN\nEN 13501-1\nMit 10-jähriger Produkthaftung für Sach- und\nFolgeschäden, unabhängig von der Laufzeit des\nVersicherungsvertrages, bei Verwendung\naller vorgeschriebenen Systemkomponenten.\nDie Montage hat unter Kalkulation aller erforderlichen\nTeilleistungen zu erfolgen.\nAbmessung: 20 x 2 mm\nVerlegeabstand: 15 mm\nHeizkreise: 11\nVerbindungen/Verbindungselemente im Bodenbereich\nsind nicht zulässig.\nEinschl. anteilig Befestigungsmaterial wie Bindedraht\noder Industrie-Rohrbinder zur Befestigung des Rohres\nRohr liefern, einbringen, verlegen, befestigen.\nUponor / Comfort Pipe Plus Pe-Xa Rohr 20 x 2\noder gleichwertig","qty":1010,"unit":"m","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"1"},{"id":"p1","oz":"2","short":"Als Verteiler / Sammler für Industrieflächenheizung,","long":"bestehend aus:\n- Vorlauf-Einzelsegmenten, mit Feinstregulierventilen\ninkl. Handrädern und Einstellringen zur werkzeuglosen\n[PERSON_129] der Planung:\ngewähltes [PERSON_129] ...................\nfür 11 Kreise\nVerbindung mit [PERSON_183] und Easy-Technik\n[PERSON_026]\nund [PERSON_059] DIN Certco\nVentil-VoreinstellungAnzeige des Einstellwertes,\nHeizkreisabgang 25x2,3 mit Klemmringverschraubung,\nmit Durchflussmesser je Heizkreis,\n- Rücklauf-Einzelsegmenten mit Rücklaufventil mit\ndirekt auf das Rücklaufventil adaptierbar,\nHeizkreisabgang 25x2,3 mit Klemmringverschraubung.\n- Inkl. Wandhalter\n- Thermometer 0 - 60°C\n- Manometer mit Montageventil\n- Endkappen\n- Kreuzstück mit Übergangsverschaubung G\n- 11/2 flachdichtend, Anschluss für FE-Hahn,\n- Werkstoff: Glasfaser. Polyamid-max.\nBetriebstemperatur: 60 °C\n- max. Betriebsdruck: 6 bar\n- Uponor Magna Verteiler Kugelhahn (Set) 2x G 11/2\"\nAnzahl Heizgruppen: 11\nVerteiler liefern, einbringen, ggf. aus\nVerteilersegmenten zusammenbauen, befestigen,\nkomplettieren, Heizkreisanschlüsse herstellen,\neinschl. allem notwendigen Material und aller\nerforderlicher Leistungen.\nUponor / Industrieverteiler Magna 11 Kreise\noder gleichwertig","qty":1,"unit":"St","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"2"},{"id":"p2","oz":"3","short":"Thermo - Kleinstellantrieb für Industriebodenheizung","long":"Thermo - Kleinstellantrieb,\npassend zu zuvor beschriebenem Rücklaufventil\n(Industriebodenheizung)\nfür Thermostat-Ventilunterteile\nthermomechanischer Antrieb,\nstromlos zu,\nNetz: 230 V\nStellzeit: 3min\nStellkraft: 100N\nSchutzart: IP54\nWerkstoff: [PERSON_176]\nAufnahmefeldern für [PERSON_135]\n- FE-Hahn [PERSON_176]\ngewähltes [PERSON_129] ................................\n[PERSON_129] der Planung:\nBauschutzkappe, [PERSON_178]\nGewicht kg: 0,073","qty":11,"unit":"St","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"3"},{"id":"p3","oz":"4","short":"Verbindungsstücke PE-Xa 20","long":"Verbindungsstücke für Anschluss der zuvor beschriebenen\nPE-Xa Rohre an zuvor beschriebenen\nHeizkreisverteiler und an\nEinzelvorlauf-Feinstregulierventile und\nEinzelrücklaufventile","qty":22,"unit":"St","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"4"},{"id":"p4","oz":"5","short":"Rohrführungsbogen Kunststoff -20","qty":22,"unit":"St","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"5"},{"id":"p5","oz":"6","short":"Messstellenmarkierung 100mm","long":"Markierung zur Ausweisung einer Messstelle für die\nFeuchtemessung im Estrich, mit rotem\nMarkierungsende. Die Befestigung auf der\nAbdeckung gem. DIN 18560 erfolgt mittels\nKlebestreifen. Die Abdeckung wird nicht\nzerstört. Der Mindestabstand von der\nMessstelle bis zum nächsten Heizungsrohr\nmuss 10 cm betragen. Materialbedarf: 1\nSt. / Raum oder größer 50 m²\nentsprechend mehr Werkstoff: Rundstab\nKautschuk, Fuß aus Kunststoff mit\nKlebestreifen.","qty":5,"unit":"St","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"6"},{"id":"p6","oz":"7","short":"*** Bedarfsposition ohne GB","long":"Bewegungsfugenprofil 1800x100x10 mm\nBewegungsfugenprofil für die normgerechte Herstellung\nvon Bewegungsfugen\nHart-PVC, PE-Schaum-Dehnungsstreifen.","qty":10,"unit":"m","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"7"},{"id":"p7","oz":"8","short":"*** Grundposition 1.0","long":"Verteilerschrank Aufputz für 11 Heizkreise\nVerteilerschrank für zuvor beschriebenen\nHeizkreisverteiler mit 11 Heizkreisen\nals Aufputzlösung.\ngew. [PERSON_129]\n[PERSON_144] aus\nMit verriegelbarer Klapptür und Zylinderschloss.\nWerkstoff: verzinktes Stahlblech\nFarbe: pulverbeschichtet in weiß RAL 9016","qty":1,"unit":"St","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"8"},{"id":"p8","oz":"9","short":"*** Wahlposition 1.1 zu 1.0","long":"Verteilerschrank Unterputz für 11 Heizkreise\nVerteilerschrank für zuvor beschriebenen\nHeizkreisverteiler mit 11 Heizkreisen\nals Unterputzlösung.\nMit verriegelbarer Klapptür und Zylinderschloss.\nWerkstoff: verzinktes Stahlblech\nFarbe: pulverbeschichtet in weiß RAL 9016","qty":1,"unit":"St","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"9"},{"id":"p9","oz":"10","short":"Druckprobe, Einregulierung, Funktionsheizen Industriebodenheizung","long":"Vor der Befüllung sind sämtliche Rohre und Anschlüsse\nauf korrekte Lage und Unversehrtheit nochmals zu\nprüfen.\nSämtliche eingebrachte Rohre und Einbauteile sind mit\nEinbringung der umschließenden und überdeckenden\nFußodenschichten unter Druck zu halten, der Prüfdruck\nmuss das Doppelte des Betriebsdrucks, mindestens jedoch\n10 bar betragen, die Wasserdruckprobe ist vom\nAuftragnehmer zu protokollieren.\nBeim Einbringen der umschließenden und überdeckenden\nSchichten muss ein Mitarbeiter des Auftragnehmers\nständig anwesend sein, um Beschädigungen sofort beheben\nzu können.\nDie Einstellung der Anlage ist gem. VOB DIN 18380, 3.5,\ndurch hydraulischen Abgleich der Heizkreise\nuntereinander vorzunehmen,\neinschließlich Dokumentierung in den\nAbnahmeunterlagen gem. Punkt 3.7 der VOB\nDIN 18380 mit Übergabe der 10-jährigen\nHaftungserklärung des Herstellers.\nNachfolgend Funktionsheizen mit Funktionsheizprotokoll.\naufbereitetem [PERSON_029] zu füllen und vor und während der\nFür alle im Titel beschriebenen Heizkreise der\nIndustriebodenheizung.","qty":1,"unit":"Psch","up":null,"category":"Allgemein","lumpSum":true,"path":[{"oz":"0","label":"Allgemein"}],"srcRef":"10"},{"id":"p10","oz":"11","short":"Bestandsunterlagen","long":"Bestandsunterlagen mit Eintragung und Vermaßung des\nverlegten Systems, 1fach Papier, 1fach elektronisch,\nerstellen und übergeben","qty":1,"unit":"Satz","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"11"},{"id":"p11","oz":"12","short":"*** Bedarfsposition ohne GB","long":"A-Monteurstunden\nStundenverrechnungssatz Obermonteur/Bauleitender\nMonteur, einschl. aller Zulagen","qty":1,"unit":"h","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"12"},{"id":"p12","oz":"13","short":"*** Bedarfsposition ohne GB","long":"B-Monteurstunden\nStundenverrechnungssatz Monteur, einschl. aller Zulagen","qty":1,"unit":"h","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"13"},{"id":"p13","oz":"14","short":"*** Bedarfsposition ohne GB","long":"Helferstunden\nStundenverrechnugssatz Helfer/Auszubildender, einschl.\naller Zulagen","qty":1,"unit":"h","up":null,"category":"Allgemein","path":[{"oz":"0","label":"Allgemein"}],"srcRef":"14"}],"tree":[{"oz":"0","label":"Allgemein","depth":1,"children":[]}],"source":{"kind":"pdf","header":{"project":"79-222","projectLabel":"Ausbildungszentrum und Bürogebäude -AK Juni 21","lv":"verpreist_2004..","lvLabel":"Industriebodenheizung","printDate":"21.4.2026"},"pdfTemplate":"A_anfrage"}}